

<!doctype html>

<html>
  <head>
    <meta charset="utf-8" />
    <meta name="viewport" content="width=device-width, initial-scale=1.0" /><meta name="generator" content="Docutils 0.17.1: http://docutils.sourceforge.net/" />

    <title>Beckhoff TwinCAT3 &#8212; Automation Solutions for Uninterupptible Power Supplies 1.0.0 documentation</title>
    <link rel="stylesheet" type="text/css" href="../../_static/pygments.css" />
    <link rel="stylesheet" type="text/css" href="../../_static/bizstyle.css" />
    <link rel="stylesheet" type="text/css" href="../../_static/css/style.css" />
    
    <script data-url_root="../../" id="documentation_options" src="../../_static/documentation_options.js"></script>
    <script src="../../_static/jquery.js"></script>
    <script src="../../_static/underscore.js"></script>
    <script src="../../_static/doctools.js"></script>
    <script src="../../_static/bizstyle.js"></script>
    <link rel="search" title="Search" href="../../search.html" />
    <link rel="next" title="QUINT4 CAP/24DC/20/16KJ/EC" href="../_EC_Q4_DC_CAP/_EC_Q4_DC_CAP.html" />
    <link rel="prev" title="Process Data Description" href="_EC_Q4_DC_UPS_ProcessData.html" />
    <meta name="viewport" content="width=device-width,initial-scale=1.0" />
    <!--[if lt IE 9]>
    <script src="_static/css3-mediaqueries.js"></script>
    <![endif]-->
  </head><body>
    <div class="related" role="navigation" aria-label="related navigation">
      <h3>Navigation</h3>
      <ul>
        <li class="right" style="margin-right: 10px">
          <a href="../_EC_Q4_DC_CAP/_EC_Q4_DC_CAP.html" title="QUINT4 CAP/24DC/20/16KJ/EC"
             accesskey="N">next</a></li>
        <li class="right" >
          <a href="_EC_Q4_DC_UPS_ProcessData.html" title="Process Data Description"
             accesskey="P">previous</a> |</li>
        <li class="nav-item nav-item-0"><a href="../../Automation%20Solutions%20Manual.html">Automation Solutions for Uninterupptible Power Supplies</a> &#187;</li>
          <li class="nav-item nav-item-1"><a href="../EtherCAT.html" >EtherCAT</a> &#187;</li>
          <li class="nav-item nav-item-2"><a href="_EC_Q4_DC_UPS.html" accesskey="U">QUINT4 DC UPS 24DC/24DC/..A/EC</a> &#187;</li>
        <li class="nav-item nav-item-this"><a href="">Beckhoff TwinCAT3</a></li> 
      </ul>
    </div>  

    <div class="document">
      <div class="documentwrapper">
        <div class="bodywrapper">
          <div class="body" role="main">
            
  <section id="beckhoff-twincat3">
<span id="ecdcupstc3"></span><h1>Beckhoff TwinCAT3</h1>
<section id="import-esi-file">
<h2>Import ESI File</h2>
<p>Copy the downloaded ESI files to “C:\TwinCAT\&lt;Version&gt;\Config\Io\EtherCAT”. <br/>
|</p>
<a class="reference internal image-reference" href="../../_images/EC_DC_ESI_Copy_Folder.png"><img alt="alternate text" class="align-left" src="../../_images/EC_DC_ESI_Copy_Folder.png" style="width: 779.0px; height: 632.0px;" /></a>
<p><br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> |</p>
<p>Use the “Reload Device Descriptions”-Function of TwinCAT3. <br/>
|</p>
<a class="reference internal image-reference" href="../../_images/EC_DC_ESI_Reload.png"><img alt="alternate text" class="align-left" src="../../_images/EC_DC_ESI_Reload.png" style="width: 713.0px; height: 473.0px;" /></a>
<p><br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> |</p>
</section>
<section id="hardware-configuration">
<h2>Hardware Configuration</h2>
<p>There are two ways to set up the hardware configuration. First way is to scan the network for devices. <br/>
|</p>
<p>&lt;picture&gt;</p>
<p><br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> |</p>
<p>Second way is to add the devices manually. Right click on the EtherCAT Master and select “Add New Item…”. <br/>
|</p>
<a class="reference internal image-reference" href="../../_images/EC_DC_Manual_HWC.png"><img alt="alternate text" class="align-left" src="../../_images/EC_DC_Manual_HWC.png" style="width: 503.0px; height: 444.0px;" /></a>
<p><br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> |</p>
<p>Navigate to “Phoenix Contact” and choose the UPS used. For older device revisions set the hooks on
“Extended Information” and “Show Hidden Devices”.</p>
<table class="docutils align-default">
<colgroup>
<col style="width: 28%" />
<col style="width: 72%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>Device Revision</p></th>
<th class="head"><p>UPS hardware configuration in TwinCAT3</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>V/C 04</p></td>
<td><p>&lt;Ordernumber&gt; \ 2</p></td>
</tr>
<tr class="row-odd"><td><p>V/C 03</p></td>
<td><p>&lt;Ordernumber&gt; \ 1</p></td>
</tr>
<tr class="row-even"><td><p>V/C 02</p></td>
<td rowspan="3"><p>&lt;Ordernumber&gt; \ 0</p></td>
</tr>
<tr class="row-odd"><td><p>V/C 01</p></td>
</tr>
<tr class="row-even"><td><p>V/C 00</p></td>
</tr>
</tbody>
</table>
<a class="reference internal image-reference" href="../../_images/EC_DC_Manual_HWC_Select.png"><img alt="alternate text" class="align-left" src="../../_images/EC_DC_Manual_HWC_Select.png" style="width: 645.0px; height: 515.0px;" /></a>
<p><br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> |</p>
<p>Afterwards click “OK” and the UPS will be added to the hardware configuration. <br/>
|</p>
<a class="reference internal image-reference" href="../../_images/EC_DC_Manual_HWC_added.png"><img alt="" class="align-left" src="../../_images/EC_DC_Manual_HWC_added.png" style="width: 390.0px; height: 228.0px;" /></a>
<p><br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> |</p>
</section>
<section id="software-configuration">
<h2>Software Configuration</h2>
</section>
<section id="installing-the-library">
<h2>Installing the library</h2>
<p>To install the library right click on “References” in the project tree on the left and select “Library repository”. <br/> |</p>
<a class="reference internal image-reference" href="../../_images/EC_LibInstallation_Repo.png"><img alt="" class="align-left" src="../../_images/EC_LibInstallation_Repo.png" style="width: 460.0px; height: 297.0px;" /></a>
<p><br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> |</p>
<p>Click “Install”. <br/> |</p>
<a class="reference internal image-reference" href="../../_images/EC_LibInstallation_Repo_Inst.png"><img alt="" class="align-left" src="../../_images/EC_LibInstallation_Repo_Inst.png" style="width: 635.0px; height: 484.0px;" /></a>
<p><br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> |</p>
<p>Browse to the downloaded compiled library and open it. The library will be installed to the repository. <br/> |</p>
<a class="reference internal image-reference" href="../../_images/EC_LibInstallation_Repo_Path.png"><img alt="" class="align-left" src="../../_images/EC_LibInstallation_Repo_Path.png" style="width: 815.0px; height: 506.0px;" /></a>
<p><br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> |</p>
<p>Insert the library into the project by right click on “References” and select “Add library”. <br/> |</p>
<a class="reference internal image-reference" href="../../_images/EC_LibInstallation_Add.png"><img alt="" class="align-left" src="../../_images/EC_LibInstallation_Add.png" style="width: 450.0px; height: 205.0px;" /></a>
<p><br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> |</p>
<p>Open “Miscellaneous”, select the previously installed library and press “OK”. <br/> |</p>
<a class="reference internal image-reference" href="../../_images/EC_LibInstallation_AddLib.png"><img alt="" class="align-left" src="../../_images/EC_LibInstallation_AddLib.png" style="width: 630.0px; height: 477.0px;" /></a>
<p><br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> |</p>
</section>
<section id="function-block-ps-q4-dcupsec-cyclic">
<h2>Function block PS_Q4_DcUpsEC_Cyclic</h2>
<p>This function block decodes cyclic process data of the QUINT4 DC UPS.</p>
<a class="reference internal image-reference" href="../../_images/EC_DC_Cyclic_offline.png"><img alt="" class="align-left" src="../../_images/EC_DC_Cyclic_offline.png" style="width: 283.2px; height: 298.8px;" /></a>
<p><br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> |</p>
<p><strong>Inputs</strong> <br/></p>
<table class="colwidths-given docutils align-default" id="tab-inputs-cyclic">
<colgroup>
<col style="width: 33%" />
<col style="width: 33%" />
<col style="width: 33%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>Name</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Description</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>xActivate</p></td>
<td><p>BOOL</p></td>
<td><p>TRUE: Activates function block.</p></td>
</tr>
<tr class="row-odd"><td><p>arrInputPD</p></td>
<td><p>Array[0..30] of WORD</p></td>
<td><p>Process data from UPS. WORD array with the limits 0 to 30</p></td>
</tr>
<tr class="row-even"><td><p>tTimeout</p></td>
<td><p>TIME</p></td>
<td><p>Timeout value. If tTimeout = 0, the timeout is disabled. Default = t#15s</p></td>
</tr>
</tbody>
</table>
<p><strong>Outputs</strong> <br/></p>
<table class="colwidths-given docutils align-default" id="tab-outputs-cyclic">
<colgroup>
<col style="width: 33%" />
<col style="width: 33%" />
<col style="width: 33%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>Name</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Description</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>xActive</p></td>
<td><p>BOOL</p></td>
<td><p>TRUE: Function block is active.</p></td>
</tr>
<tr class="row-odd"><td><p>xError</p></td>
<td><p>BOOL</p></td>
<td><p>TRUE: An error has occurred. For details refer to wDiagCode and wAddDiagCode.</p></td>
</tr>
<tr class="row-even"><td><p>wDiagCode</p></td>
<td><p>WORD</p></td>
<td><p>Diagnostic code. Refer to diagnostics table.</p></td>
</tr>
<tr class="row-odd"><td><p>wAddDiagCode</p></td>
<td><p>WORD</p></td>
<td><p>Additional diagnostic code. Refer to diagnostics table.</p></td>
</tr>
<tr class="row-even"><td><p>wOutputVoltage</p></td>
<td><p>WORD</p></td>
<td><p>Output voltage of UPS in mV</p></td>
</tr>
<tr class="row-odd"><td><p>wOutputCurrent</p></td>
<td><p>WORD</p></td>
<td><p>Output current of UPS in mA</p></td>
</tr>
<tr class="row-even"><td><p>xBatModeActive</p></td>
<td><p>BOOL</p></td>
<td><p>TRUE: Device is in Battery Mode</p></td>
</tr>
<tr class="row-odd"><td><p>udtDataStruct</p></td>
<td><p>PS_CYCLIC_DATA</p></td>
<td><p>Structure of UPS specific data. Refer to Appendix</p></td>
</tr>
<tr class="row-even"><td><p>xAlarm</p></td>
<td><p>BOOL</p></td>
<td><p>TRUE: An Alarm has occured</p></td>
</tr>
<tr class="row-odd"><td><p>xWarning</p></td>
<td><p>BOOL</p></td>
<td><p>TRUE: A Warning has occured</p></td>
</tr>
<tr class="row-even"><td><p>xReplaceBattery</p></td>
<td><p>BOOL</p></td>
<td><p>TRUE: Replacement of battery recommended</p></td>
</tr>
<tr class="row-odd"><td><p>udtDiag</p></td>
<td><p>Array[0..15] of STRING</p></td>
<td><p>Alarm messages from the UPS. STRING array with the limits 0..15</p></td>
</tr>
</tbody>
</table>
<p><strong>Diagnosis</strong> <br/></p>
<table class="colwidths-given docutils align-default" id="tab-diagnosis-cyclic">
<colgroup>
<col style="width: 33%" />
<col style="width: 33%" />
<col style="width: 33%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>wDiagCode</p></th>
<th class="head"><p>wAddDiagCode</p></th>
<th class="head"><p>Description</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>16#0000</p></td>
<td><p>16#0000</p></td>
<td><p>The block is not active.</p></td>
</tr>
<tr class="row-odd"><td><p>16#8000</p></td>
<td><p>16#0000</p></td>
<td><p>The block is active.</p></td>
</tr>
<tr class="row-even"><td><p>16#C415</p></td>
<td><p>16#0000</p></td>
<td><p>Timeout while receiving data.</p></td>
</tr>
</tbody>
</table>
<p><br/>
<strong>Startup instructions</strong> <br/></p>
<p>Open Main program in the project tree on the left and insert a new box. <br/> |</p>
<a class="reference internal image-reference" href="../../_images/EC_DC_MainInsBox.png"><img alt="" class="align-left" src="../../_images/EC_DC_MainInsBox.png" style="width: 797.0px; height: 762.0px;" /></a>
<p><br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> |</p>
<p>Select the “PS_Q4_DcUpsEC_Cyclic” function block in the Input assistant and insert it into the Main program by clicking “OK”. <br/> |</p>
<a class="reference internal image-reference" href="../../_images/EC_DC_MainInsCyclic.png"><img alt="" class="align-left" src="../../_images/EC_DC_MainInsCyclic.png" style="width: 760.0px; height: 687.0px;" /></a>
<p><br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> |</p>
<p>Connect needed variables to the in- and outputs of the function block. Make sure that the connected
variable at “arrInputPD” has the extension “AT %I*” otherwise it won’t be available as a variable for connecting to the
process data of the UPS. <br/> |</p>
<a class="reference internal image-reference" href="../../_images/EC_DC_MainInsCycVars.png"><img alt="" class="align-left" src="../../_images/EC_DC_MainInsCycVars.png" style="width: 589.0px; height: 559.0px;" /></a>
<p><br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> |</p>
<p>Select all PDOs in the hardware configuration of the UPS on the left side, right click on selection and click “Change Multi Link”. <br/> |</p>
<a class="reference internal image-reference" href="../../_images/EC_DC_MainPDOConnect.png"><img alt="" class="align-left" src="../../_images/EC_DC_MainPDOConnect.png" style="width: 505.0px; height: 545.0px;" /></a>
<p><br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> |</p>
<p>Choose the previously defined variable of your Main program for connecting the process data of the UPS with you program.
If the variable does not show up in the left window set “All types” on the right side to make it visible. <br/> |</p>
<a class="reference internal image-reference" href="../../_images/EC_DC_MainPDOConnectTypes.png"><img alt="" class="align-left" src="../../_images/EC_DC_MainPDOConnectTypes.png" style="width: 677.0px; height: 474.0px;" /></a>
<p><br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> |</p>
<p>Afterwards compile and download the project to the PLC. After activating the function block via “xActivate” the cyclic values
of the UPS are shown at the outputs of the function block.</p>
</section>
<section id="function-block-ps-q4-dcupsec-param">
<h2>Function block PS_Q4_DcUpsEC_Param</h2>
<p>Function block reads/writes parameter from/to the QUINT4 DC UPS.</p>
<a class="reference internal image-reference" href="../../_images/EC_DC_Param_offline_description.png"><img alt="" class="align-left" src="../../_images/EC_DC_Param_offline_description.png" style="width: 468.99999999999994px; height: 378.7px;" /></a>
<p><br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> |</p>
<p><strong>Inputs</strong> <br/></p>
<table class="colwidths-given docutils align-default" id="tab-inputs-param">
<colgroup>
<col style="width: 33%" />
<col style="width: 33%" />
<col style="width: 33%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>Name</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Description</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>xActivate</p></td>
<td><p>BOOL</p></td>
<td><p>TRUE: Activates function block.</p></td>
</tr>
<tr class="row-odd"><td><p>sNetID</p></td>
<td><p>STRING</p></td>
<td><p>NetID of EC-Controller</p></td>
</tr>
<tr class="row-even"><td><p>uintSlaveAddr</p></td>
<td><p>UINT</p></td>
<td><p>Device address of UPS</p></td>
</tr>
<tr class="row-odd"><td><p>wIndex</p></td>
<td><p>WORD</p></td>
<td><p>Address of parameter for reading/writing</p></td>
</tr>
<tr class="row-even"><td><p>xReceive</p></td>
<td><p>BOOL</p></td>
<td><p>Rising edge: Receive data from parameter “wIndex” with length of “udintReceiveLength”</p></td>
</tr>
<tr class="row-odd"><td><p>udintReceiveLength</p></td>
<td><p>UDINT</p></td>
<td><p>Number of receiving bytes</p></td>
</tr>
<tr class="row-even"><td><p>tTimeOutReading</p></td>
<td><p>TIME</p></td>
<td><p>Timeout for reading parameter. Default: t#500ms</p></td>
</tr>
<tr class="row-odd"><td><p>xSend</p></td>
<td><p>BOOL</p></td>
<td><p>Rising edge: Send data to parameter “wIndex” with length of “udintSendLength”</p></td>
</tr>
<tr class="row-even"><td><p>udintSendLength</p></td>
<td><p>UDINT</p></td>
<td><p>Number of sending bytes</p></td>
</tr>
<tr class="row-odd"><td><p>arrWriteParameter</p></td>
<td><p>Array[0..7] of DWORD</p></td>
<td><p>Buffer for sending data. DWORD array with the limits 0 to 7.</p></td>
</tr>
<tr class="row-even"><td><p>tTimeOutWriting</p></td>
<td><p>TIME</p></td>
<td><p>Timeout for writing parameter. Default: t#500ms</p></td>
</tr>
</tbody>
</table>
<p><strong>Outputs</strong> <br/></p>
<table class="colwidths-given docutils align-default" id="tab-outputs-param">
<colgroup>
<col style="width: 33%" />
<col style="width: 33%" />
<col style="width: 33%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>Name</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Description</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>xActive</p></td>
<td><p>BOOL</p></td>
<td><p>TRUE: Function block is active</p></td>
</tr>
<tr class="row-odd"><td><p>xError</p></td>
<td><p>BOOL</p></td>
<td><p>TRUE: An error has occurred. For details refer to wDiagCode and wAddDiagCode.</p></td>
</tr>
<tr class="row-even"><td><p>wDiagCode</p></td>
<td><p>WORD</p></td>
<td><p>Diagnostic code. Refer to diagnostics table.</p></td>
</tr>
<tr class="row-odd"><td><p>wAddDiagCode</p></td>
<td><p>WORD</p></td>
<td><p>Additional diagnostic code. Refer to diagnostics table.</p></td>
</tr>
<tr class="row-even"><td><p>arrReadParameter</p></td>
<td><p>Array[0..7] of DWORD</p></td>
<td><p>Buffer for received data. DWORD array with the limits 0 to 7.</p></td>
</tr>
</tbody>
</table>
<p><strong>In- and Outputs</strong> <br/></p>
<table class="colwidths-given docutils align-default" id="tab-inoutputs-param">
<colgroup>
<col style="width: 33%" />
<col style="width: 33%" />
<col style="width: 33%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>Name</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Description</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>xBusy</p></td>
<td><p>BOOL</p></td>
<td><p>TRUE: The block is busy with the service execution.</p></td>
</tr>
</tbody>
</table>
<p><strong>Diagnosis</strong> <br/></p>
<table class="colwidths-given docutils align-default" id="tab-diagnosis-param">
<colgroup>
<col style="width: 33%" />
<col style="width: 33%" />
<col style="width: 33%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>wDiagcode</p></th>
<th class="head"><p>wAddDiagCode</p></th>
<th class="head"><p>Description</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>16#0000</p></td>
<td><p>16#0000</p></td>
<td><p>The function block is inactive.</p></td>
</tr>
<tr class="row-odd"><td><p>16#8000</p></td>
<td><p>16#0000</p></td>
<td><p>The function block is active.</p></td>
</tr>
<tr class="row-even"><td><p>16#C110</p></td>
<td></td>
<td><p>Wrong parameter</p></td>
</tr>
<tr class="row-odd"><td></td>
<td><p>16#0002</p></td>
<td><p>Invalid parameter at sNetID (= ’’)</p></td>
</tr>
<tr class="row-even"><td></td>
<td><p>16#0003</p></td>
<td><p>Invalid parameter at uintSlaveAddr (= 0)</p></td>
</tr>
<tr class="row-odd"><td><p>16#C350</p></td>
<td></td>
<td><p>Read error</p></td>
</tr>
<tr class="row-even"><td></td>
<td><p>16#0703</p></td>
<td><p>Invalid offset for reading parameter</p></td>
</tr>
<tr class="row-odd"><td></td>
<td><p>16#0705</p></td>
<td><p>Invalid parameter size</p></td>
</tr>
<tr class="row-even"><td></td>
<td><p>16#0745</p></td>
<td><p>Timeout while reading parameter</p></td>
</tr>
<tr class="row-odd"><td><p>16#C351</p></td>
<td></td>
<td><p>Write error</p></td>
</tr>
<tr class="row-even"><td></td>
<td><p>16#0703</p></td>
<td><p>Invalid offset for writing data</p></td>
</tr>
<tr class="row-odd"><td></td>
<td><p>16#0704</p></td>
<td><p>Read only, writing not allowed</p></td>
</tr>
<tr class="row-even"><td></td>
<td><p>16#0705</p></td>
<td><p>Invalid parameter size</p></td>
</tr>
<tr class="row-odd"><td></td>
<td><p>16#0706</p></td>
<td><p>Violation of parameter limit</p></td>
</tr>
<tr class="row-even"><td></td>
<td><p>16#070D</p></td>
<td><p>Invalid parameter size</p></td>
</tr>
<tr class="row-odd"><td></td>
<td><p>16#0745</p></td>
<td><p>Timeout while writing parameter</p></td>
</tr>
</tbody>
</table>
<p>Open Main program in the project tree on the left and insert a new box. <br/> |</p>
<a class="reference internal image-reference" href="../../_images/EC_DC_MainInsBox.png"><img alt="" class="align-left" src="../../_images/EC_DC_MainInsBox.png" style="width: 797.0px; height: 762.0px;" /></a>
<p><br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> |</p>
<p>Select the “PS_Q4_DcUpsEC_Param” function block in the Input assistant and insert it into the Main program by clicking “OK”. <br/> |</p>
<a class="reference internal image-reference" href="../../_images/EC_DC_MainInsParam.png"><img alt="" class="align-left" src="../../_images/EC_DC_MainInsParam.png" style="width: 762.0px; height: 685.0px;" /></a>
<p><br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> |</p>
<p>Connect all needed in- and outputs to the function block. <br/> |</p>
<a class="reference internal image-reference" href="../../_images/EC_DC_Param_offline.png"><img alt="" class="align-left" src="../../_images/EC_DC_Param_offline.png" style="width: 708.0px; height: 615.0px;" /></a>
<p><br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> |</p>
<p>“sNetID” and “uintSlaveAddr” can be looked up in the hardware configuration of the EtherCAT controller. <br/> |</p>
<a class="reference internal image-reference" href="../../_images/EC_DC_Param_sNetID.png"><img alt="" class="align-left" src="../../_images/EC_DC_Param_sNetID.png" style="width: 920.0px; height: 496.0px;" /></a>
<p><br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> <br/> |</p>
</section>
<section id="appendix">
<h2>Appendix</h2>
<p><strong>Datatypes</strong> <br/></p>
<p><strong>PS_srSTATUS_FUNCTIONS</strong> <br/></p>
<table class="docutils align-default">
<colgroup>
<col style="width: 24%" />
<col style="width: 5%" />
<col style="width: 71%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>Tag</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Description</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>xStartUpActive</p></td>
<td><p>BOOL</p></td>
<td><p>Device is starting</p></td>
</tr>
<tr class="row-odd"><td><p>xMainPowerModeActive</p></td>
<td><p>BOOL</p></td>
<td><p>Device is in mains mode</p></td>
</tr>
<tr class="row-even"><td><p>xBatteryModeActive</p></td>
<td><p>BOOL</p></td>
<td><p>Device is in battery mode</p></td>
</tr>
<tr class="row-odd"><td><p>xOutput</p></td>
<td><p>BOOL</p></td>
<td><p>Output of device is on/off</p></td>
</tr>
<tr class="row-even"><td><p>xBoost</p></td>
<td><p>BOOL</p></td>
<td><p>Device is in boost mode</p></td>
</tr>
<tr class="row-odd"><td><p>xChargerOn</p></td>
<td><p>BOOL</p></td>
<td><p>Charger of device is on/off</p></td>
</tr>
<tr class="row-even"><td><p>xBatteryComActive</p></td>
<td><p>BOOL</p></td>
<td><p>Communcation to batteries is active/inactive</p></td>
</tr>
<tr class="row-odd"><td><p>xStatusBatCom</p></td>
<td><p>BOOL</p></td>
<td><p>Status com to batteries: 0=adressing, 1=normal communication</p></td>
</tr>
<tr class="row-even"><td><p>xAutonomicStart</p></td>
<td><p>BOOL</p></td>
<td><p>Autonomic start input is open/closed</p></td>
</tr>
<tr class="row-odd"><td><p>xRemoteConnected</p></td>
<td><p>BOOL</p></td>
<td><p>Remote DI connected/disconnected</p></td>
</tr>
<tr class="row-even"><td><p>xRemoteEnabled</p></td>
<td><p>BOOL</p></td>
<td><p>Remote is enabled/disabled</p></td>
</tr>
<tr class="row-odd"><td><p>xPSinBoostMode</p></td>
<td><p>BOOL</p></td>
<td><p>Power supply is in boost mode</p></td>
</tr>
<tr class="row-even"><td><p>xPhoenixAddCharger</p></td>
<td><p>BOOL</p></td>
<td><p>Phoenix Contact additional charger is connected</p></td>
</tr>
<tr class="row-odd"><td><p>xServiceModeActive</p></td>
<td><p>BOOL</p></td>
<td><p>Device is in service mode</p></td>
</tr>
<tr class="row-even"><td><p>xBatDelay1Active</p></td>
<td><p>BOOL</p></td>
<td><p>Battery mode delay time 1 is active</p></td>
</tr>
<tr class="row-odd"><td><p>xBatDelay2Active</p></td>
<td><p>BOOL</p></td>
<td><p>Battery mode delay time 2 is active</p></td>
</tr>
<tr class="row-even"><td><p>xBatDelay3Active</p></td>
<td><p>BOOL</p></td>
<td><p>Battery mode delay time 3 is active</p></td>
</tr>
<tr class="row-odd"><td><p>xExternalCharger</p></td>
<td><p>BOOL</p></td>
<td><p>External charger active/inactive</p></td>
</tr>
<tr class="row-even"><td><p>xBufferReady</p></td>
<td><p>BOOL</p></td>
<td><p>Connected energy storage is ready to buffer</p></td>
</tr>
<tr class="row-odd"><td><p>xButtonUse</p></td>
<td><p>BOOL</p></td>
<td><p>Service button enabled/disabled</p></td>
</tr>
<tr class="row-even"><td><p>xSelectorSwitchUse</p></td>
<td><p>BOOL</p></td>
<td><p>Selector sw itch enabled/disabled</p></td>
</tr>
<tr class="row-odd"><td><p>xSystemTest</p></td>
<td><p>BOOL</p></td>
<td><p>System test active/inactive</p></td>
</tr>
<tr class="row-even"><td><p>xBatCapTest</p></td>
<td><p>BOOL</p></td>
<td><p>Battery capacity test active/inactive</p></td>
</tr>
<tr class="row-odd"><td><p>xBatteryPresent</p></td>
<td><p>BOOL</p></td>
<td><p>Energy storage connected/disconnected</p></td>
</tr>
<tr class="row-even"><td><p>xSOC_Initialized</p></td>
<td><p>BOOL</p></td>
<td><p>State of charge initialized</p></td>
</tr>
<tr class="row-odd"><td><p>xTriggerLogData</p></td>
<td><p>BOOL</p></td>
<td><p>New log data available</p></td>
</tr>
</tbody>
</table>
<p><strong>PS_srSTATUS_INTERFACE</strong> <br/></p>
<table class="docutils align-default">
<colgroup>
<col style="width: 24%" />
<col style="width: 5%" />
<col style="width: 71%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>Tag</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Description</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>xDO1</p></td>
<td><p>BOOL</p></td>
<td><p>DO1 (Alarm) is active/inactive</p></td>
</tr>
<tr class="row-odd"><td><p>xDO2</p></td>
<td><p>BOOL</p></td>
<td><p>DO2 (Bat.-Mode) is active/inactive</p></td>
</tr>
<tr class="row-even"><td><p>xDO3</p></td>
<td><p>BOOL</p></td>
<td><p>DO3 (Ready) is active/inactive</p></td>
</tr>
<tr class="row-odd"><td><p>xModeSelector1</p></td>
<td><p>BOOL</p></td>
<td><p>mode selector switch 1</p></td>
</tr>
<tr class="row-even"><td><p>xModeSelector2</p></td>
<td><p>BOOL</p></td>
<td><p>mode selector switch 2</p></td>
</tr>
<tr class="row-odd"><td><p>xModeSelector3</p></td>
<td><p>BOOL</p></td>
<td><p>mode selector switch 3</p></td>
</tr>
<tr class="row-even"><td><p>xModeSelector4</p></td>
<td><p>BOOL</p></td>
<td><p>mode selector switch 4</p></td>
</tr>
<tr class="row-odd"><td><p>xSwitchPressed</p></td>
<td><p>BOOL</p></td>
<td><p>Service button pressed/not pressed</p></td>
</tr>
<tr class="row-even"><td><p>xGreenLED</p></td>
<td><p>BOOL</p></td>
<td><p>Green LED is on/off</p></td>
</tr>
<tr class="row-odd"><td><p>xYellowLED</p></td>
<td><p>BOOL</p></td>
<td><p>Yellow LED is on/off</p></td>
</tr>
<tr class="row-even"><td><p>xRedLED</p></td>
<td><p>BOOL</p></td>
<td><p>Red LED is on/off</p></td>
</tr>
<tr class="row-odd"><td><p>xBargraphRed</p></td>
<td><p>BOOL</p></td>
<td><p>Red bargraph LED is on/off</p></td>
</tr>
<tr class="row-even"><td><p>xBargraphGreen1</p></td>
<td><p>BOOL</p></td>
<td><p>Green bargraph LED 1 is on/off</p></td>
</tr>
<tr class="row-odd"><td><p>xBargraphGreen2</p></td>
<td><p>BOOL</p></td>
<td><p>Green bargraph LED 2 is on/off</p></td>
</tr>
<tr class="row-even"><td><p>xBargraphGreen3</p></td>
<td><p>BOOL</p></td>
<td><p>Green bargraph LED 3 is on/off</p></td>
</tr>
<tr class="row-odd"><td><p>xBargraphGreen4</p></td>
<td><p>BOOL</p></td>
<td><p>Green bargraph LED 4 is on/off</p></td>
</tr>
<tr class="row-even"><td><p>xBargraphGreen5</p></td>
<td><p>BOOL</p></td>
<td><p>Green bargraph LED 5 is on/off</p></td>
</tr>
<tr class="row-odd"><td><p>xSFB_Input</p></td>
<td><p>BOOL</p></td>
<td><p>SFB input is active/inactive</p></td>
</tr>
</tbody>
</table>
<p><strong>PS_CYCLIC_DATA</strong> <br/></p>
<table class="docutils align-default">
<colgroup>
<col style="width: 33%" />
<col style="width: 25%" />
<col style="width: 42%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>Tag</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Description</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>srStatus_Functions</p></td>
<td><p>PS_srSTATUS_FUNCTIONS</p></td>
<td><p>Collection of status signals</p></td>
</tr>
<tr class="row-odd"><td><p>srStatus_Interface</p></td>
<td><p>PS_srSTATUS_INTERFACE</p></td>
<td><p>Collection of interface signals</p></td>
</tr>
<tr class="row-even"><td><p>wInputVoltage</p></td>
<td><p>WORD</p></td>
<td><p>Input voltage in mV</p></td>
</tr>
<tr class="row-odd"><td><p>wInputCurrent</p></td>
<td><p>WORD</p></td>
<td><p>Input current in mA</p></td>
</tr>
<tr class="row-even"><td><p>wOutputVoltage</p></td>
<td><p>WORD</p></td>
<td><p>Output voltage in mV</p></td>
</tr>
<tr class="row-odd"><td><p>wOutputCurrent</p></td>
<td><p>WORD</p></td>
<td><p>Output current in mA</p></td>
</tr>
<tr class="row-even"><td><p>wBatteryVoltage</p></td>
<td><p>WORD</p></td>
<td><p>Battery voltage in mV</p></td>
</tr>
<tr class="row-odd"><td><p>wBatteryChargeCurrent</p></td>
<td><p>WORD</p></td>
<td><p>Battery charge current in mA</p></td>
</tr>
<tr class="row-even"><td><p>wBatteryTemperature</p></td>
<td><p>WORD</p></td>
<td><p>Battery temperature in K</p></td>
</tr>
<tr class="row-odd"><td><p>wDeviceTemperature</p></td>
<td><p>WORD</p></td>
<td><p>Device temperature in K</p></td>
</tr>
<tr class="row-even"><td><p>dwSocRemainingTime</p></td>
<td><p>DWORD</p></td>
<td><p>Remaining time in seconds</p></td>
</tr>
<tr class="row-odd"><td><p>wSocRemainingTimePC_Shutdown</p></td>
<td><p>WORD</p></td>
<td><p>Remaining time until PC shutdown</p></td>
</tr>
<tr class="row-even"><td><p>wBatRemainingLifetime</p></td>
<td><p>WORD</p></td>
<td><p>Remaining lifetime in days</p></td>
</tr>
</tbody>
</table>
<p><a class="reference internal" href="#ecdcupstc3">back to top</a></p>
<img alt="../../_images/signal_chain.png" class="no-scaled-link" src="../../_images/signal_chain.png" style="width: 794.0px; height: 45.0px;" />
</section>
</section>


            <div class="clearer"></div>
          </div>
        </div>
      </div>
      <div class="sphinxsidebar" role="navigation" aria-label="main navigation">
        <div class="sphinxsidebarwrapper">
<h3><a href="../../Automation%20Solutions%20Manual.html">Table of Contents</a></h3>
<ul class="current">
<li class="toctree-l1"><a class="reference internal" href="../../_PROFINET/PROFINET.html">PROFINET</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../_Ethernet_IP/EthernetIP.html">Ethernet/IP</a></li>
<li class="toctree-l1 current"><a class="reference internal" href="../EtherCAT.html">EtherCAT</a><ul class="current">
<li class="toctree-l2 current"><a class="reference internal" href="_EC_Q4_DC_UPS.html">QUINT4 DC UPS 24DC/24DC/..A/EC</a></li>
<li class="toctree-l2"><a class="reference internal" href="../_EC_Q4_DC_CAP/_EC_Q4_DC_CAP.html">QUINT4 CAP/24DC/20/16KJ/EC</a></li>
</ul>
</li>
</ul>

<div id="searchbox" style="display: none" role="search">
  <h3 id="searchlabel">Quick search</h3>
    <div class="searchformwrapper">
    <form class="search" action="../../search.html" method="get">
      <input type="text" name="q" aria-labelledby="searchlabel" />
      <input type="submit" value="Go" />
    </form>
    </div>
</div>
<script>$('#searchbox').show(0);</script>
        </div>
      </div>
      <div class="clearer"></div>
    </div>
    <div class="related" role="navigation" aria-label="related navigation">
      <h3>Navigation</h3>
      <ul>
        <li class="right" style="margin-right: 10px">
          <a href="../_EC_Q4_DC_CAP/_EC_Q4_DC_CAP.html" title="QUINT4 CAP/24DC/20/16KJ/EC"
             >next</a></li>
        <li class="right" >
          <a href="_EC_Q4_DC_UPS_ProcessData.html" title="Process Data Description"
             >previous</a> |</li>
        <li class="nav-item nav-item-0"><a href="../../Automation%20Solutions%20Manual.html">Automation Solutions for Uninterupptible Power Supplies</a> &#187;</li>
          <li class="nav-item nav-item-1"><a href="../EtherCAT.html" >EtherCAT</a> &#187;</li>
          <li class="nav-item nav-item-2"><a href="_EC_Q4_DC_UPS.html" >QUINT4 DC UPS 24DC/24DC/..A/EC</a> &#187;</li>
        <li class="nav-item nav-item-this"><a href="">Beckhoff TwinCAT3</a></li> 
      </ul>
    </div>
    <div class="footer" role="contentinfo">
        &#169; Copyright 2023, Phoenix Contact Power Supplies GmbH.
    </div>
  </body>
</html>